# Entity 6: Fire Protection Plan

## 6.1 General Fire Protection

| Field | Required | Section | Guidance |
|---|---|---|---|
| Supplemental fire protection features description | Yes | [5.3.2(5)(i)] | |
| Confirmation: fire protection and life safety systems will NOT be interrupted during operation | Yes | [5.5] | Default requirement |

## 6.2 Temporary Installation — Fire Protection

| Field | Required | Section | Guidance |
|---|---|---|---|
| If requesting interruption of fire/life safety systems for temporary indoor effects, ALL of: (1) AHJ approval, (2) owner approval, (3) approved fire watch present | Conditional | [5.5.1] | Only permitted if all three conditions met |
| ≥4 fire extinguishers of proper classification and size (approved by AHJ), readily accessible during performance | Yes | [16.3.2] | |
| Two pressurized water extinguishers, minimum rating 2-A each | Yes | [16.3.2.1(1)] | In addition to NFPA 10 building requirements |
| Two extinguishers, minimum rating 10-B:C each, OR two appropriate to fuel source | Yes | [16.3.2.1(2)] | |
| Extinguisher placement: at least one each on opposing sides of performance area | Yes | [16.3.2.2] | |
| If AHJ determines need: fixed or additional fire protection equipment | Conditional | [16.3.1] | |

## 6.3 Permanent Installation — Fire Hazards Evaluation

| Field | Required | Section | Guidance |
|---|---|---|---|
| Fire hazards evaluation conducted (when required by AHJ) | Conditional | [16.2.1] | |
| Evaluation coordinated with building owner, flame effect operator, and AHJ | Conditional | [16.2.2] | |

### Recommended Fire Hazards Evaluation Content [A.16.2.1]

| Evaluation Element | Section |
|---|---|
| Sources of ignition | [A.16.2.1(1)(a)] |
| Spread of fire | [A.16.2.1(1)(b)] |
| Potential duration of fire | [A.16.2.1(1)(c)] |
| Smoke generation | [A.16.2.1(1)(d)] |
| Potential collection or drift of flammable vapors and gases | [A.16.2.1(1)(e)] |
| Exposure of personnel to decomposition products | [A.16.2.1(1)(f)] |
| Time required for emergency audience evacuation | [A.16.2.1(1)(g)] |
| Extinguishment potential of supplemental standby fire equipment | [A.16.2.1(1)(h)] |
| Additional fire load from flame effect | [A.16.2.1(1)(i)] |
| Existing building fire protection systems | [A.16.2.1(1)(j)] |
| Other factors specific to the flame effect | [A.16.2.1(1)(k)] |
| General description of fire prevention and protection systems (existing + to be provided) | [A.16.2.1(2)] |
| Exposure analysis for safe distances from adjacent facilities | [A.16.2.1(3)] |
| Control/operating room areas and their detection/extinguishing systems | [A.16.2.1(4)] |

## 6.4 Permanent Installation — Fire/Life Safety System Interruption

| Field | Required | Section | Guidance |
|---|---|---|---|
| Fire/life safety systems interrupted only for initial acceptance of system | Yes | [5.5.2] | Permanently installed indoor effects: interruption only permitted during initial acceptance |

## 6.5 Standby Fire Safety Personnel

| Field | Required | Section | Guidance |
|---|---|---|---|
| Required by fire hazards evaluation or AHJ? | Conditional | [16.4.1] | If yes, following fields are required |
| Standby personnel present with operational supplemental equipment | Conditional | [16.4.1] | |
| Working knowledge of supplemental equipment | Conditional | [16.4.2] | |
| Means of communication or alarm transmission during operations | Conditional | [16.4.3] | |
